/**

 */
import Result "mo:base/Result";
import Principal "mo:base/Principal";
import PrincipalEXT "../util/Principal";
import Array "mo:base/Array";
import Hash "mo:base/Hash";
import Blob "mo:base/Blob";
import Text "mo:base/Text";
import Nat "mo:base/Nat";
import Nat8 "mo:base/Nat8";
import Nat32 "mo:base/Nat32";
import Buffer "mo:base/Buffer";
//TODO pull in better
import AID "../util/AccountIdentifier";
import Hex "../util/Hex";
import CRC32 "../util/CRC32";

module ExtCore = {
  public type AccountIdentifier = AID.AccountIdentifier;
  public type SubAccount = AID.SubAccount;
  public type User = {
    #address : AccountIdentifier; //No notification
    #principal : Principal; //defaults to sub account 0
  };
  public type Balance = Nat;
  public type TokenIdentifier = Text;
  public type TokenIndex = Nat32;
  public type TokenObj = {
    index : TokenIndex;
    canister : [Nat8];
  };
  public type Extension = Text;
  public type Memo = Blob;
  public type CommonError = {
    #Unauthorized;
    #InvalidToken : TokenIdentifier;
    #Other : Text;
  };
  public type BalanceRequest = {
    user : User;
    token : TokenIdentifier;
  };
  public type BalanceResponse = Result.Result<Balance, CommonError>;

  public type TransferRequest = {
    from : User;
    to : User;
    token : TokenIdentifier;
    amount : Balance;
    memo : Memo;
    notify : Bool;
    subaccount : ?SubAccount;
  };
  public type TransferResponse = Result.Result<Balance, { #Unauthorized : AccountIdentifier; #InsufficientBalance; #Rejected; /* Rejected by canister */
  #InvalidToken : TokenIdentifier; #CannotNotify : AccountIdentifier; #Other : Text }>;
  public type NotifyCallback = shared (TokenIdentifier, User, Balance, Memo) -> async ?Balance;
  public type NotifyService = actor {
    tokenTransferNotification : NotifyCallback;
  };

  public type Service = actor {
    extensions : query () -> async [Extension];

    balance : query (request : BalanceRequest) -> async BalanceResponse;

    transfer : shared (request : TransferRequest) -> async TransferResponse;
  };

  public module TokenIndex = {
    public func equal(x : TokenIndex, y : TokenIndex) : Bool {
      return Nat32.equal(x, y);
    };
    public func hash(x : TokenIndex) : Hash.Hash {
      return x;
    };
  };

  public module TokenIdentifier = {
    private let tds : [Nat8] = [10, 116, 105, 100]; //b"\x0Atid"
    public let equal = Text.equal;
    public let hash = Text.hash;
    public func fromText(t : Text, i : TokenIndex) : TokenIdentifier {
      return fromPrincipal(Principal.fromText(t), i);
    };
    public func fromPrincipal(p : Principal, i : TokenIndex) : TokenIdentifier {
      return fromBlob(Principal.toBlob(p), i);
    };
    public func fromBlob(b : Blob, i : TokenIndex) : TokenIdentifier {
      return fromBytes(Blob.toArray(b), i);
    };
    public func fromBytes(c : [Nat8], i : TokenIndex) : TokenIdentifier {
      let tempBuffer = Buffer.fromArray<Nat8>(tds);
      tempBuffer.append(Buffer.fromArray<Nat8>(c));
      tempBuffer.append(Buffer.fromArray<Nat8>(nat32tobytes(i)));
      let bytes : [Nat8] = Buffer.toArray(tempBuffer);
      return Principal.toText(PrincipalEXT.fromBlob(Blob.fromArray(bytes)));
    };
    //Coz can't get principal directly, we can compare the bytes
    public func isPrincipal(tid : TokenIdentifier, p : Principal) : Bool {
      let tobj = decode(tid);
      return Blob.equal(Blob.fromArray(tobj.canister), Principal.toBlob(p));
    };
    public func getIndex(tid : TokenIdentifier) : TokenIndex {
      let tobj = decode(tid);
      tobj.index;
    };
    public func decode(tid : TokenIdentifier) : TokenObj {
      let bytes = Blob.toArray(Principal.toBlob(Principal.fromText(tid)));
      var index : Nat8 = 0;
      var _canister : [Nat8] = [];
      var _token_index : [Nat8] = [];
      var _tdscheck : [Nat8] = [];
      var length : Nat8 = 0;
      var tempBuffer = Buffer.Buffer<Nat8>(0);

      for (b in bytes.vals()) {
        length += 1;
        if (length <= 4) {
          tempBuffer := Buffer.fromArray(_tdscheck);
          tempBuffer.add(b);
          _tdscheck := Buffer.toArray(tempBuffer);
        };
        if (length == 4) {
          if (Array.equal(_tdscheck, tds, Nat8.equal) == false) {
            return {
              index = 0;
              canister = bytes;
            };
          };
        };
      };
      for (b in bytes.vals()) {
        index += 1;
        if (index >= 5) {
          if (index <= (length - 4)) {
            tempBuffer := Buffer.fromArray(_canister);
            tempBuffer.add(b);
            _canister := Buffer.toArray(tempBuffer);
          } else {
            tempBuffer := Buffer.fromArray(_token_index);
            tempBuffer.add(b);
            _token_index := Buffer.toArray(tempBuffer);
          };
        };
      };
      let v : TokenObj = {
        index = bytestonat32(_token_index);
        canister = _canister;
      };
      return v;
    };

    private func bytestonat32(b : [Nat8]) : Nat32 {
      var index : Nat32 = 0;
      Array.foldRight<Nat8, Nat32>(
        b,
        0,
        func(u8, accum) {
          index += 1;
          accum + Nat32.fromNat(Nat8.toNat(u8)) << ((index -1) * 8);
        },
      );
    };
    private func nat32tobytes(n : Nat32) : [Nat8] {
      if (n < 256) {
        return [1, Nat8.fromNat(Nat32.toNat(n))];
      } else if (n < 65536) {
        return [
          2,
          Nat8.fromNat(Nat32.toNat((n >> 8) & 0xFF)),
          Nat8.fromNat(Nat32.toNat((n) & 0xFF)),
        ];
      } else if (n < 16777216) {
        return [
          3,
          Nat8.fromNat(Nat32.toNat((n >> 16) & 0xFF)),
          Nat8.fromNat(Nat32.toNat((n >> 8) & 0xFF)),
          Nat8.fromNat(Nat32.toNat((n) & 0xFF)),
        ];
      } else {
        return [
          4,
          Nat8.fromNat(Nat32.toNat((n >> 24) & 0xFF)),
          Nat8.fromNat(Nat32.toNat((n >> 16) & 0xFF)),
          Nat8.fromNat(Nat32.toNat((n >> 8) & 0xFF)),
          Nat8.fromNat(Nat32.toNat((n) & 0xFF)),
        ];
      };
    };
  };

  public module User = {
    public func toAID(user : User) : AccountIdentifier {
      switch (user) {
        case (#address address) address;
        case (#principal principal) {
          AID.fromPrincipal(principal, null);
        };
      };
    };
    public func toPrincipal(user : User) : ?Principal {
      switch (user) {
        case (#address address) null;
        case (#principal principal) ?principal;
      };
    };
    public func equal(x : User, y : User) : Bool {
      let _x = switch (x) {
        case (#address address) address;
        case (#principal principal) {
          AID.fromPrincipal(principal, null);
        };
      };
      let _y = switch (y) {
        case (#address address) address;
        case (#principal principal) {
          AID.fromPrincipal(principal, null);
        };
      };
      return AID.equal(_x, _y);
    };
    public func hash(x : User) : Hash.Hash {
      let _x = switch (x) {
        case (#address address) address;
        case (#principal principal) {
          AID.fromPrincipal(principal, null);
        };
      };
      return AID.hash(_x);
    };
  };
};
